---
layout: article
title: 局所排気装置とは？フード・ダクト・排風機の基本
description: 局所排気装置の捕捉原理、フード・ダクト・空気清浄装置・排風機、性能確認と改善の基本を解説します。
og_image: /assets/images/og/articles/local-exhaust-ventilation-basics.png
article_type: guide
summary:
  - 局所排気装置は、汚染物質が作業場へ拡散する前に発散源の近くで捕捉する設備です。
  - 性能は排風機だけでなく、フード、妨害気流、補給空気、ダクト、作業位置、保守管理の組合せで決まります。
  - 制御風速、捕捉速度、ダクト内搬送速度は目的も測定位置も異なります。
category: 局所排気装置
level: 入門
reading_time: 約12分
minutes: 12
status: published
featured: false
published_at: 2026-08-11
updated: 2026-09-17
updated_at: 2026-09-17
reviewed_at: 2026-08-11
checked_at: 2026-08-11
source_type: law
tags: [局所排気装置, フード, 制御風速, 捕捉速度, ダクト, 排風機]
audience: [局所排気装置を初めて学ぶ人, 作業環境測定士, 衛生管理者, 化学物質管理者, 局所排気装置の点検や改善に関わる人, 労働衛生コンサルタント受験者]
takeaway: 空気の流れを系統全体で捉え、通常作業時の捕捉状態を複数の方法で確認する視点が分かります。
conclusion: 局所排気装置は、汚染物質が作業場へ拡散する前に、発散源の近くで捕捉して排出する設備です。性能は排風機の強さだけで決まらず、フードの型式・位置、囲い方、妨害気流、補給空気、ダクト、空気清浄装置、作業者の位置、保守管理などの組合せで決まります。
related_links:
  - { title: 局所排気装置カテゴリ, url: /local-exhaust-ventilation/, group: next }
  - { title: 局所排気装置の点検頻度と記録, url: /qa/local-exhaust-inspection/, group: next }
  - { title: 化学物質管理の基礎, url: /guides/chemical-management-basics/, group: next }
sources:
  - { label: 労働安全衛生法, url: "https://laws.e-gov.go.jp/law/347AC0000000057" }
  - { label: 労働安全衛生法施行令, url: "https://laws.e-gov.go.jp/law/347CO0000000318" }
  - { label: 有機溶剤中毒予防規則, url: "https://laws.e-gov.go.jp/law/347M50002000036" }
  - { label: 特定化学物質障害予防規則, url: "https://laws.e-gov.go.jp/law/347M50002000039" }
  - { label: 鉛中毒予防規則, url: "https://laws.e-gov.go.jp/law/347M50002000037" }
  - { label: 粉じん障害防止規則, url: "https://laws.e-gov.go.jp/law/354M50002000018" }
youtube_videos:
  - id: rzLxcgSHayM
    title: 局所排気装置があっても安全とは限らない
    url: https://www.youtube.com/shorts/rzLxcgSHayM
    format: short
    published_at: 2026-06-25
---

局所排気装置は、汚染物質が作業者の呼吸域や作業場全体へ広がる前に、**発散源の近くで捕捉して排出する設備**です。単に室内の空気を入れ替える「換気扇」ではありません。

全体換気は作業場の空気で汚染物質を希釈しますが、局所排気は発散源に気流を向けて捕捉します。ただし、設備を付ければ対策が完了するわけではありません。危険有害性の低い物質への代替、工程変更、密閉化など、より上位の対策も先に検討します。

## 主な構成と空気の流れ

<ol class="lev-airflow" aria-label="局所排気装置の代表的な空気の流れ"><li>発散源</li><li>フード</li><li>ダクト</li><li>空気清浄装置</li><li>排風機</li><li>屋外排気</li></ol>

これは代表的な構成例です。処理対象や設備によって清浄装置の種類、排風機との配置などは異なり、すべての設備が必ず同じ構成・順序になるとは限りません。排気した空気に見合う**補給空気**と、排気口の位置も系統の一部として確認します。

## フードの種類

### 囲い式フード

発散源を全部または一部囲い、開口部から内向きの流れをつくります。囲いによって外乱の影響を抑えやすく、一般に少ない風量で捕捉しやすいのが長所です。開口を必要以上に大きくしたり、作業物で流れをふさいだりしないようにします。作業者は開口の外側に位置し、頭や呼吸域を囲いの中へ入れない作業方法を検討します。

### 外付け式フード

発散源を囲わず、外側に置いたフードへ吸い込みます。既存作業へ取り入れやすい一方、発散源から離れるほど吸引の効果が弱くなり、横風の影響も受けやすくなります。作業者が発散源とフードの間に入ると、汚染空気が呼吸域を通るため、フードを近づけて作業者の反対側へ配置します。

### レシーバー式フード

高温で上昇する気流や、回転体から一定方向へ飛散する流れなど、汚染物質が本来向かう先で受け止めます。発散の勢いを利用できるのが長所ですが、流れの軌道から外れる配置や妨害気流で捕捉を失います。作業者の呼吸域へ流れた後で受ける配置にしないことが重要です。

これらは原理を理解するための説明です。**法令上のフード分類と性能要件は、対象物質、作業、適用規則によって異なります。**

## 捕捉性能に影響する要素

- フードと発散源の距離、囲いの程度、開口面積
- 発散源・作業者・フードの位置関係と、作業物による開口の閉塞
- 扇風機、シャッター、給気口などからの妨害気流
- 補給空気不足による室内の過度な負圧
- 使用していない枝ダクトやフードの開放、ダンパー状態
- ダクトの長さと曲がり、内部の堆積・閉塞、接続部の漏れ
- 空気清浄装置の目詰まり
- ファンとベルトの状態、回転方向、異音・振動

## 3種類の速度を混同しない

<div class="chemical-definitions">
<div><dt>制御風速</dt><dd>法令が対象となる局所排気装置について、フード形式等に応じた位置で満たすべき速度です。適用規則と測定条件を特定して判断します。</dd></div>
<div><dt>捕捉速度</dt><dd>発散源から生じる汚染物質をフード方向へ動かすため、発散源付近に必要となる気流速度という設計上の考え方です。</dd></div>
<div><dt>ダクト内搬送速度</dt><dd>捕捉した物質をダクト内で運び、堆積を抑えるためのダクト内の速度です。物質の性状等によって設計条件が変わります。</dd></div>
</div>

フード開口面の1か所を測っただけで、すべての法令要件や捕捉性能を確認できたとは断定できません。測定位置、開いているフード、ダンパー、作業量、補給空気などの条件も記録します。

有機溶剤中毒予防規則第16条の制御風速は、**有機則が適用される局所排気装置の例**です。すべての局所排気装置に共通する数値ではありません。同条にはすべてのフードを開放した場合という条件があり、囲い式ではフード開口面、外付け式では対象作業に係る有機溶剤蒸気の発散源に最も近い作業位置という測定位置の違いがあります。数値を使用する際は、掲載・判断の直前に最新のe-Gov条文と表を再確認してください。

## 現場での性能確認

1. フードの位置、発散源との距離、作業者が両者の間に入らないかを見る
2. 対象物質と作業の安全性を確認したうえで、発煙等により気流を可視化する
3. 適切な位置で風速・風量を測り、静圧等を同じ条件で定点確認する
4. 音、振動、回転状態、ダクトの漏れ・損傷・堆積を見る
5. 空気清浄装置の差圧や目詰まりなどを確認する
6. 通常作業中の作業環境測定、必要に応じた個人ばく露測定を行う
7. 稼働条件をそろえて対策前後を比較する

発煙等は気流を目で見る**定性的な確認**です。煙自体の危険性、対象物質との反応、火災・爆発などを確認して安全な方法で行います。それだけで法令適合を証明するものではありません。

## 現場例（一般化した例）

### 共通ダクトにつながる2台のフード

使用していない側のフードが開放されたままで、使用中フードの吸引量が不足しています。使用状況、各ダンパー、フードごとの風量と系統の静圧を確認します。使わない枝をむやみに閉めればよいとは限りません。清浄装置や排風機を含む**系統全体の風量・圧力バランス**を確認して調整します。

### 遠すぎる外付け式フード

フードが発散源から離れ、作業者が発散源とフードの間へ入り、汚染空気が呼吸域を通っています。フードを近づける、囲いを追加する、作業位置を変えるなどを検討し、通常作業中に効果を再確認します。

## よくある失敗

- 排風機が動いているだけで有効と判断する
- フードが発散源から遠く、呼吸域を通る気流になっている
- 停止中や作業量が少ない状態だけで確認する
- 風速計の測定位置、開いているフード数、ダンパー状態を記録しない
- 妨害気流や補給空気を考慮しない
- 点検結果の異常を是正完了まで追跡しない
- 局所排気装置だけで十分と考え、代替や密閉化を検討しない

## まとめ

局所排気装置の性能は、排風機の強さだけでは決まりません。発散源で捕捉するフード、空気を運び処理する系統、補給空気、作業者の位置、保守管理を組み合わせ、通常作業で効果を確認します。点検については、[適用規則ごとの周期と記録を整理したQ&A]({{ '/qa/local-exhaust-inspection/' | relative_url }})も確認してください。

<aside class="chemical-disclaimer"><strong>法令確認上の注意</strong><p>設備要件と性能、点検、定期自主検査は、対象物質・作業・装置と適用規則で異なります。最終法令確認日：2026年8月11日。個別の判断では最新のe-Gov法令検索と厚生労働省の一次情報を確認してください。</p></aside>

## 風量とダクト径を計算で確認する

囲い式フードの開口面積と平均風速から風量を求めるときは、m³/sとm³/minの換算に注意します。外付け式の発散源における速度を、そのまま開口面の平均風速として使うことはできません。[風量・ダクト内速度・圧力損失の計算例]({{ '/guides/local-exhaust-airflow-calculation/' | relative_url }})で、式の使える範囲を確認してください。
